{
  "hash": "15f24f74d868ca74e68b11af4d3a5642",
  "result": {
    "engine": "jupyter",
    "markdown": "---\ntitle: \"The Load Nobody Planned For\"\nsubtitle: \"Weather-adjusted electricity demand growth across U.S. grids, 2016 to 2026\"\nauthor: \"John Pospisil\"\ndate: last-modified\ndate-format: \"D MMMM YYYY\"\ndescription: \"After removing weather and calendar effects, which U.S. grid regions show real structural demand growth since 2022, and does it look like data-center load?\"\nimage: social/og_card.png\njupyter: tf\n---\n\n\n::: {.callout-note appearance=\"simple\"}\n**Data through 22 October 2026.** \"Growth since 2022\" compares calendar 2022 with the latest twelve months (November 2025 – October 2026). This is a one-off analysis, not a live tracker. The code, tests and every number on this page are reproducible from public data ([how](#reproduce); [code on GitHub](https://github.com/johnpospisil/datacenter-grid-load)).\n:::\n\n::: {.callout-tip appearance=\"simple\"}\n**Explore any region:** the [region explorer](explorer/index.html) shows each region's actual and weather-adjusted demand, its night and afternoon growth, and the new generation and queue behind it.\n:::\n\n## In short {.lead-findings}\n\n- **Dominion's grid in Virginia shows the clearest case.** After removing the effect of weather, electricity demand in PJM's Dominion zone grew **\\+23\\.6%** from 2022 to the latest twelve months. That is an extra **\\+3\\.2 GW** of average demand, the fastest growth of any large U.S. grid region studied.\n- **The new load runs around the clock.** Dominion added \\+3\\.24 GW at night and \\+3\\.23 GW in the afternoon, the same amount at 3 am as at 3 pm. Air-conditioning and offices don't behave like that. Data centers do, as do other loads that run around the clock, such as crypto mines and some factories; electric-vehicle charging leans to the night but is far too small to explain gigawatts.\n- **Dominion's own meters are consistent with it.** Dominion reports that its data-center customers' demand grew \\+1\\,373 MW from 2022 to 2025, about **60%** of the growth we measure for the zone over the same years.\n- **Regions with large data-center build-outs grew 2–10 percentage points faster than comparison regions,** depending on how the regions are grouped and which model is used. The gap never closes, but its size isn't precise.\n- **Local new power plants haven't kept up in Dominion's zone.** They add about \\+1\\.4 TWh/yr of expected energy, against \\+28\\.1 TWh/yr of new demand; the difference is met by imports and by existing plants running harder. Across PJM, capacity prices rose from $29 per megawatt-day to $270, then to the $325–333 cap (context, not a causal claim).\n- **Texas grew fast too, but most of it doesn't look like data centers.** ERCOT's weather-adjusted demand grew \\+19\\.5% (10\\.9–20\\.1% across model choices). The large loads ERCOT tracks (data centers, crypto mining and industry together) peak at about 41% of that growth.\n\n\n\n<figure class=\"glg-figure\" id=\"fig-hero\">\n<a href=\"figures/hero.png\" class=\"light-content\" target=\"_blank\"><img src=\"figures/hero.png\" class=\"img-fluid\" alt=\"Ten small line charts of weather-adjusted demand indexed to 2019 = 100. Dominion rises to 141; the comparison median stays near 100–105.\"></a><a href=\"figures/hero_dark.png\" class=\"dark-content\" target=\"_blank\"><img src=\"figures/hero_dark.png\" class=\"img-fluid\" alt=\"Ten small line charts of weather-adjusted demand indexed to 2019 = 100. Dominion rises to 141; the comparison median stays near 100–105.\"></a><div class=\"glg-zoom-hint\">Tap the chart to open it full size.</div>\n</figure>\n\n\n\n\n## The question\n\nFor about fifteen years, U.S. electricity demand barely moved. Efficiency gains (LED lighting, better appliances) roughly cancelled out population and economic growth. Since about 2022, utilities and grid operators have been forecasting a sharp rise, attributed mostly to data centers built for AI.\n\nMost coverage repeats those forecasts. This project asks a narrower question about what has *already happened*:\n\n> After removing the effects of weather and the calendar, which U.S. grid regions show structural growth in electricity demand since 2022? Is that growth concentrated in a rising 24/7 floor, as data-center load would be?\n\nI set out in advance what would make the answer **no**:\n\n1. the regions with big data-center build-outs grow no faster than comparable regions without them, **or**\n2. their growth appears only at daytime and peak hours, which would point to air-conditioning, electrification or general economic growth instead.\n\nFor the six regions with the largest data-center build-outs, neither happened. (Southern Company, where data-center sales are also growing, is a partial exception: its growth so far is mostly daytime.) The rest of this page shows the evidence and where it is weaker than the headline suggests.\n\n::: {.callout-tip collapse=\"true\"}\n## A few terms\n\nBalancing authority (BA)\n: The organisation that keeps supply and demand matched on one part of the grid, minute by minute. Some are single utilities (Arizona Public Service), some are large markets covering many states (PJM, ERCOT, MISO). The U.S. Energy Information Administration (EIA) publishes each one's demand every hour.\n\nDominion zone (DOM)\n: One of PJM's transmission zones: most of Virginia plus north-east North Carolina. It contains Loudoun County (\"Data Center Alley\"), the world's largest data-center cluster. It is served mostly by Dominion Energy, plus several co-ops.\n\nMW, GW and TWh\n: A megawatt (MW) is a rate of power use; a gigawatt (GW) is 1,000 MW. Using 1 GW all year is about 8.8 terawatt-hours (TWh) of energy. A large data-center campus draws hundreds of MW.\n\nWeather-adjusted\n: What demand would have been with the weather of the baseline years. A hot summer raises demand without any new customers; removing that leaves the structural change.\n:::\n\n## How it works\n\nThe method fits in one sentence: **learn how each region's demand responded to weather and the calendar in 2016–2019, predict what it \"should\" have been in every hour since, and call the difference structural growth.**\n\nIn more detail:\n\n1. **Hourly demand** for 23 regions comes from EIA's Form 930, from 2015 to 22 October 2026. Typically under 1% of hours have errors (gaps, spikes, stuck readings); they are flagged by documented rules and left out, never patched over.\n2. **Weather** comes from ERA5, a gridded global weather reconstruction. Each region's temperature, humidity and \"degree-hours\" are averaged over the counties it serves, weighted by where people live, because people's heating and cooling is what makes demand weather-sensitive.\n3. **A model per region** (a generalised additive model, GAM) learns how demand depends on temperature by hour of day, recent temperatures (buildings take time to heat up), humidity, season, weekends and holidays. It is fitted only on 2016–2019, and it has **no time trend**, so it can't extrapolate growth.\n4. **Structural growth** is actual demand divided by the model's prediction, summed over each period. If a region used 24% more than its 2016–2019 self would have in the same weather, structural growth is +24%.\n5. **COVID** (March 2020 to December 2021) is left out of every baseline and shaded on every chart.\n\nThe model is tested on years it didn't see: with one baseline year held out, it follows the shape of hourly demand with an average error of 2\\.0–3\\.7%, in every region but one. Details, and the one that failed, are in the [appendix](#model-validation).\n\n## Where demand grew\n\n| Region | Group | Growth since 2022 | Avg MW added | LightGBM / degree-day | Beyond own 2016–19 trend | Night ÷ afternoon MW |\n| :--- | :--- | ---: | ---: | ---: | ---: | ---: |\n| Dominion zone (Virginia, PJM) | data-center | +23.6% (22.9–24.3) | +3,208 | +23.9% / +23.7% | +18.3% | 1.00 |\n| ERCOT (Texas) | data-center | +19.5% (18.8–20.1) | +9,440 | +19.3% / +20.1% | +11.7% | 0.90 |\n| Phoenix (APS + SRP) ² | data-center | +13.7% (13.0–14.3) | +1,013 | +13.9% / +12.3% | +14.3% | 1.36 |\n| Bonneville (Pacific Northwest) | data-center | +13.2% (12.6–13.8) | +835 | +13.1% / +12.8% | +11.5% | 0.95 |\n| Southwest Power Pool | neither ³ | +10.9% (10.4–11.4) | +3,538 | +10.9% / +11.2% | +6.8% | 0.89 |\n| Grant County PUD (Washington) | data-center | +10.6% (8.9–12.3) | +68 | +9.1% / +10.3% | −0.7% | 0.83 |\n| NV Energy (Nevada) | data-center | +8.8% (8.2–9.4) | +404 | +8.9% / +8.7% | +4.8% | 1.09 |\n| PacifiCorp East | comparison | +7.2% (6.3–8.2) | +414 | +7.3% / +7.1% | +0.8% | 0.76 |\n| PJM (all, 13 states + DC) | neither ³ | +6.4% (6.1–6.7) | +5,999 | +6.6% / +6.8% | +6.6% | 1.14 |\n| California ISO | comparison | +5.3% (4.5–6.2) | +1,367 | +5.5% / +5.5% | +13.9% | 0.17 |\n| Tennessee Valley Authority | neither ³ | +4.9% (4.6–5.3) | +942 | +5.0% / +5.3% | +4.7% | 0.70 |\n| Southern Company (Georgia, Alabama) ¹ | neither ³ | +4.6% (4.2–4.9) | +1,236 | +4.7% / +5.0% | +3.8% | 0.38 |\n| MISO (Midwest) | comparison | +4.1% (3.7–4.5) | +3,069 | +4.3% / +4.4% | +4.1% | 0.97 |\n| FPL + Southern combined | neither ³ | +3.7% (3.4–4.1) | +1,667 | +3.8% / +4.0% | +2.9% | 0.70 |\n| Florida Power & Light ¹ | comparison | +3.7% (3.0–4.3) | +613 | +4.0% / +3.9% | +3.5% | 1.14 |\n| Duke Energy Carolinas | neither ³ | +3.2% (2.7–3.6) | +404 | +3.3% / +3.2% | −0.0% | 0.71 |\n| Duke Energy Florida | comparison | +2.9% (2.4–3.5) | +200 | +3.0% / +3.1% | +1.7% | 1.16 |\n| Duke Energy Progress East | comparison | +2.1% (1.5–2.6) | +155 | +2.2% / +1.9% | +0.8% | 1.21 |\n| ISO New England | comparison | +0.2% (−0.5 to 0.9) | +25 | +0.5% / +0.5% | +7.1% | no growth |\n| New York ISO | comparison | −0.8% (−1.3 to −0.2) | −139 | −0.6% / −0.5% | +1.6% | no growth |\n\n\n::: {.small}\nGrowth from calendar 2022 to November 2025 – October 2026, weather-adjusted, with 95% intervals. The intervals cover resampling and the choice of baseline years only; they are narrower than the spread across model specifications in [How sure are we?](#how-sure-are-we), which is the better guide to uncertainty. *LightGBM / degree-day*: the same measure from two other model families. *Beyond own trend*: after also removing each region's 2016–2019 trend, so growth that had started before 2022 isn't counted as new (an upper bound for regions that were shrinking then, such as California and New England). *Night ÷ afternoon*: MW added at 1–5 am divided by MW added at 2–7 pm (local time).\n¹ Measured from 2023, because Gulf Power moved from Southern Company to FPL in mid-2022. ² To August 2025: from September 2025, EIA's figures for Arizona Public Service run 8–22% above the utility's own federal filing, so the later months are left out. ³ In neither headline group (see [How sure are we?](#how-sure-are-we)).\n:::\n\nEvery row has its own page in the [region explorer](explorer/index.html).\n\nThe **data-center group** is six regions with large, well-documented build-outs: Dominion, ERCOT, Phoenix, Nevada, Grant County (Quincy, Washington) and Bonneville (whose customers include data-center towns along the Columbia River in Oregon). The **comparison group** is eight regions without large build-outs: MISO, New York, New England, California, PacifiCorp East, and three Florida and Carolinas utilities. The median data-center region grew **\\+13\\.4%**, the median comparison region **\\+3\\.3%**.\n\n## Dominion: the clearest case\n\nThree things make Dominion's zone the strongest evidence in the data set: the size of its growth, its shape, and the fact that the utility publishes metered data-center demand to check it against.\n\n### A rising floor\n\n\n\n<figure class=\"glg-figure\" id=\"fig-chart2_rising_floor\">\n<a href=\"figures/chart2_rising_floor.png\" class=\"light-content\" target=\"_blank\"><img src=\"figures/chart2_rising_floor.png\" class=\"img-fluid\" alt=\"Six line charts of night vs afternoon weather-adjusted demand. Dominion adds 3,236 MW at night and 3,227 MW in the afternoon; its comparison region barely moves.\"></a><a href=\"figures/chart2_rising_floor_dark.png\" class=\"dark-content\" target=\"_blank\"><img src=\"figures/chart2_rising_floor_dark.png\" class=\"img-fluid\" alt=\"Six line charts of night vs afternoon weather-adjusted demand. Dominion adds 3,236 MW at night and 3,227 MW in the afternoon; its comparison region barely moves.\"></a><div class=\"glg-zoom-hint\">Tap the chart to open it full size.</div>\n</figure>\n\n\n\n\nA data center draws roughly the same power at 3 am as at 3 pm. Growth from air-conditioning, offices or daytime industry shows up mostly in the afternoon. So the test is to measure growth separately in night and afternoon hours.\n\nIn Dominion's zone, night-time demand grew **\\+27\\.3%** and afternoon demand \\+21\\.7%. In megawatts the two are identical: \\+3\\.24 GW and \\+3\\.23 GW (the percentage is higher at night only because the night starts from a lower base). The part of the growth that responds to temperature is only \\+55 MW. In neighbouring Duke Energy Progress East, with the same climate and no data-center cluster on Loudoun's scale, night-time demand grew \\+3\\.0%.\n\nAcross the six data-center regions, the median night-time growth was \\+18\\.0%, against \\+4\\.5% for the comparison regions.\n\n### Every hour, every week\n\n\n\n<figure class=\"glg-figure\" id=\"fig-chart3_dom_heat_calendar\">\n<a href=\"figures/chart3_dom_heat_calendar.png\" class=\"light-content\" target=\"_blank\"><img src=\"figures/chart3_dom_heat_calendar.png\" class=\"img-fluid\" alt=\"Two heat maps, week by hour of day. Dominion turns steadily warmer across all 24 hours from 2022; the comparison region stays near zero.\"></a><a href=\"figures/chart3_dom_heat_calendar_dark.png\" class=\"dark-content\" target=\"_blank\"><img src=\"figures/chart3_dom_heat_calendar_dark.png\" class=\"img-fluid\" alt=\"Two heat maps, week by hour of day. Dominion turns steadily warmer across all 24 hours from 2022; the comparison region stays near zero.\"></a><div class=\"glg-zoom-hint\">Tap the chart to open it full size.</div>\n</figure>\n\n\n\n\nEach column is a week and each row an hour of the day; colour is demand above (orange-red) or below (blue) what weather and the calendar predict. Dominion's chart turns orange in every hour together, year after year. Duke Progress East's stays mostly neutral, with summer and winter patches where the weather model is imperfect.\n\n### What Dominion's meters say\n\n\n\n<figure class=\"glg-figure\" id=\"fig-chart8_dominion_metered\">\n<a href=\"figures/chart8_dominion_metered.png\" class=\"light-content\" target=\"_blank\"><img src=\"figures/chart8_dominion_metered.png\" class=\"img-fluid\" alt=\"Line chart: Dominion&#x27;s metered data-center demand rose about 1,373 MW from 2022 to 2025; our weather-adjusted estimate for the zone rose 2,301 MW.\"></a><a href=\"figures/chart8_dominion_metered_dark.png\" class=\"dark-content\" target=\"_blank\"><img src=\"figures/chart8_dominion_metered_dark.png\" class=\"img-fluid\" alt=\"Line chart: Dominion&#x27;s metered data-center demand rose about 1,373 MW from 2022 to 2025; our weather-adjusted estimate for the zone rose 2,301 MW.\"></a><div class=\"glg-zoom-hint\">Tap the chart to open it full size.</div>\n</figure>\n\n\n\n\nDominion Energy reports the demand of its data-center customers to PJM. Their combined demand at the system peak reached 4\\.0 GW in 2025, and their billing demand 4\\.8 GW in 2026. From 2022 to 2025 it grew \\+1\\,373 MW, while our weather-adjusted estimate for the zone grew \\+2\\,301 MW. Measured from 2019, the share is about 73%.\n\nSo Dominion's own data centers account for roughly **60%–73% of the growth** we measure. The two don't have to match:\n\n- **Not the same territory.** PJM's Dominion zone also includes co-ops (NOVEC, Rappahannock Electric) that serve data centers of their own, outside Dominion's metered figures.\n- **Not the same measure.** Dominion reports peak megawatts; we report average megawatts.\n\nThe comparison says the growth is **consistent with** data-center load, and that most of it is directly metered as such. It doesn't decompose the remainder.\n\n## Other regions\n\n**Texas (ERCOT).** ERCOT added the most megawatts of any region: \\+9\\.4 GW of average demand, \\+19\\.5%. The growth is mostly flat across the day (night ÷ afternoon 0\\.90), but three things argue against reading it as a data-center story:\n\n- ERCOT's own figures put the observed peak of all approved large loads (data centers, crypto mining and industry together) at 3.9 GW in March 2026, about 41% of the growth. That is a guide, not a hard cap: smaller loads outside ERCOT's large-load process aren't counted, and load served behind the meter (such as a campus with its own gas plant) never appears in grid demand at all.\n- Crypto mining and oil-field electrification also run around the clock.\n- Unlike Dominion, ERCOT's growth has a sizeable weather-sensitive part (\\+1\\,309 MW), consistent with population growth adding air-conditioning load.\n\nAdding a control for state employment halves the estimate to \\+10\\.9%. ERCOT grew strongly; data centers are one contributor among several.\n\n**Phoenix (APS + SRP).** Weather-adjusted demand grew \\+13\\.7% (to August 2025), and more at night (\\+20\\.7%) than in the afternoon (\\+10\\.2%). Rooftop solar lowers measured afternoon demand, which flatters that ratio, but the night-time growth contains no solar. Phoenix is also home to new semiconductor fabs (TSMC in north Phoenix, Intel in Chandler), which are also flat 24/7 loads. The load shape can't tell them apart from data centers. APS reports that about 200 MW of its 2026 peak growth came from data centers.\n\n**Pacific Northwest.** Bonneville grew \\+13\\.2%, smoothly and evenly by hour, which is consistent with data-center growth along the Columbia River. But there is no utility disclosure to check it against, so it remains a lead, not a finding. Grant County PUD reports 280 average MW of data-center load (37% of its system), but most of it predates 2022: the region was already growing \\+3\\.4%/yr before then.\n\n**Georgia and Alabama (Southern Company).** Southern reports data-center sales up 55% in a year, yet its weather-adjusted growth since 2023 (\\+4\\.6%) sits mostly in afternoon and weather-sensitive hours (night ÷ afternoon 0\\.38). This is unresolved: the data-center megawatts may still be small next to a system that averages about 27 GW.\n\n**PJM as a whole** grew \\+6\\.4% (\\+6\\.0 GW), about half of it in the Dominion zone.\n\n## Is supply keeping up?\n\n\n\n<figure class=\"glg-figure\" id=\"fig-chart4_supply_gap\">\n<a href=\"figures/chart4_supply_gap.png\" class=\"light-content\" target=\"_blank\"><img src=\"figures/chart4_supply_gap.png\" class=\"img-fluid\" alt=\"Diverging bars. Dominion: demand +28.1 TWh a year vs new local supply +1.4 TWh, a gap of -23% of 2022 demand.\"></a><a href=\"figures/chart4_supply_gap_dark.png\" class=\"dark-content\" target=\"_blank\"><img src=\"figures/chart4_supply_gap_dark.png\" class=\"img-fluid\" alt=\"Diverging bars. Dominion: demand +28.1 TWh a year vs new local supply +1.4 TWh, a gap of -23% of 2022 demand.\"></a><div class=\"glg-zoom-hint\">Tap the chart to open it full size.</div>\n</figure>\n\n\n\n\nTo compare like with like, new power plants are converted from megawatts of capacity to expected energy, using each technology's typical capacity factor: solar runs at about a quarter of its rating on average, a gas combined-cycle plant at about 60%. Batteries count as zero, because they move energy in time rather than produce it.\n\n- **Dominion's zone** added \\+1\\.4 TWh/yr of expected local generation since 2022 (new solar, largely offset by coal and gas retirements), against \\+28\\.1 TWh/yr of new demand: about **5%**. The difference is met by imports from the rest of PJM and by running existing plants harder; the data can't say in what mix. The 2.6 GW Coastal Virginia Offshore Wind project is due in 2027, outside this window.\n- **ERCOT** added \\+65\\.1 TWh/yr against \\+82\\.8 TWh/yr, mostly solar and wind, plus \\+14\\.7 GW of batteries.\n- **PJM as a whole** added \\+17\\.6 TWh/yr against \\+52\\.6 TWh/yr, as coal retirements offset much of its new solar and gas.\n\n\n\n<figure class=\"glg-figure\" id=\"fig-chart5_queue_backlog\">\n<a href=\"figures/chart5_queue_backlog.png\" class=\"light-content\" target=\"_blank\"><img src=\"figures/chart5_queue_backlog.png\" class=\"img-fluid\" alt=\"Nine stacked bar charts of active interconnection requests by entry year; 1.9 TW in total, mostly solar, hybrid and storage.\"></a><a href=\"figures/chart5_queue_backlog_dark.png\" class=\"dark-content\" target=\"_blank\"><img src=\"figures/chart5_queue_backlog_dark.png\" class=\"img-fluid\" alt=\"Nine stacked bar charts of active interconnection requests by entry year; 1.9 TW in total, mostly solar, hybrid and storage.\"></a><div class=\"glg-zoom-hint\">Tap the chart to open it full size.</div>\n</figure>\n\n\n\n\nPlenty of projects are waiting to connect: 29 GW in Dominion's zone alone, and 1.9 TW nationally. But historically only about one request in five has reached operation, and the median project took three to eight years from request to operation. If Dominion's queue completes at its past rate (16% of megawatts), it would add about 8\\.2 TWh/yr, under a third of the demand growth already seen.\n\n## Prices\n\nPrices also move with gas prices, weather, retirements, transmission and market rules, so nothing here estimates what data centers did to prices. These charts are context.\n\n\n\n<figure class=\"glg-figure\" id=\"fig-chart6_pjm_capacity\">\n<a href=\"figures/chart6_pjm_capacity.png\" class=\"light-content\" target=\"_blank\"><img src=\"figures/chart6_pjm_capacity.png\" class=\"img-fluid\" alt=\"Step chart of PJM capacity prices: under $55/MW-day for three years, $270 in 2025/26 (Dominion zone $444), then at the cap of about $330.\"></a><a href=\"figures/chart6_pjm_capacity_dark.png\" class=\"dark-content\" target=\"_blank\"><img src=\"figures/chart6_pjm_capacity_dark.png\" class=\"img-fluid\" alt=\"Step chart of PJM capacity prices: under $55/MW-day for three years, $270 in 2025/26 (Dominion zone $444), then at the cap of about $330.\"></a><div class=\"glg-zoom-hint\">Tap the chart to open it full size.</div>\n</figure>\n\n\n\n\nPJM's capacity auction pays power plants to be available in future years. Its price went from $29 per megawatt-day for 2024/25 to $270 for 2025/26 ($444 in the Dominion zone), then cleared at a regulatory cap three times in a row. The last two auctions fell 6.5–6.8 GW short of PJM's reliability requirement. PJM attributes most of its higher load forecast to \"additional Large Loads\". In the energy market, the Dominion zone's real-time price was 29% above the PJM average in 2025, almost all of it congestion: the price of importing power over constrained lines.\n\n\n\n<figure class=\"glg-figure\" id=\"fig-retail_prices\">\n<a href=\"figures/retail_prices.png\" class=\"light-content\" target=\"_blank\"><img src=\"figures/retail_prices.png\" class=\"img-fluid\" alt=\"Three line charts of real retail prices, 2010 to 2026: Virginia rises faster than the U.S. average since 2021; Texas, Georgia and Arizona are flat or down.\"></a><a href=\"figures/retail_prices_dark.png\" class=\"dark-content\" target=\"_blank\"><img src=\"figures/retail_prices_dark.png\" class=\"img-fluid\" alt=\"Three line charts of real retail prices, 2010 to 2026: Virginia rises faster than the U.S. average since 2021; Texas, Georgia and Arizona are flat or down.\"></a><div class=\"glg-zoom-hint\">Tap the chart to open it full size.</div>\n</figure>\n\n\n\n\nRetail prices tell a more mixed story. Virginia's inflation-adjusted retail price rose 14% from 2021 to the latest twelve months, against 5% nationally, though it remains below the U.S. average. Texas, Georgia and Arizona all fell slightly in real terms. Fast demand growth hasn't translated into higher retail bills everywhere; rates are set by regulators, with lags.\n\n## How sure are we?\n\nThe headline was re-estimated 7 ways: with two other model families (gradient-boosted trees and a simple degree-day regression), a shorter baseline (2017–2019), a model fitted on 2022 itself, a control for state employment, and, for Phoenix, a 0.3 °C warmer temperature record (ERA5 may miss some of Phoenix's recent urban warming).\n\n\n\n<figure class=\"glg-figure\" id=\"fig-robustness_forest\">\n<a href=\"figures/robustness_forest.png\" class=\"light-content\" target=\"_blank\"><img src=\"figures/robustness_forest.png\" class=\"img-fluid\" alt=\"Forest plot of growth since 2022 by region and specification. Dominion ranges 18–24%, highest in every specification.\"></a><a href=\"figures/robustness_forest_dark.png\" class=\"dark-content\" target=\"_blank\"><img src=\"figures/robustness_forest_dark.png\" class=\"img-fluid\" alt=\"Forest plot of growth since 2022 by region and specification. Dominion ranges 18–24%, highest in every specification.\"></a><div class=\"glg-zoom-hint\">Tap the chart to open it full size.</div>\n</figure>\n\n\n\n\n| Region | Headline | LightGBM | Degree-day | 2017–19 base | Fit on 2022 | + employment |\n| :--- | ---: | ---: | ---: | ---: | ---: | ---: |\n| Dominion zone (Virginia, PJM) | 23.6 | 23.9 | 23.7 | 23.6 | 23.8 | 17.7 |\n| ERCOT (Texas) | 19.5 | 19.3 | 20.1 | 19.3 | 19.2 | 10.9 |\n| Phoenix (APS + SRP) | 13.7 | 13.9 | 12.3 | 13.7 | 13.5 | 14.2 |\n| NV Energy (Nevada) | 8.8 | 8.9 | 8.7 | 8.8 | 8.1 | 5.2 |\n| Grant County PUD (Washington) | 10.6 | 9.1 | 10.3 | 9.7 | 9.9 | 4.0 |\n| Bonneville (Pacific Northwest) | 13.2 | 13.1 | 12.8 | 13.0 | 12.8 | 12.2 |\n| PJM (all, 13 states + DC) | 6.4 | 6.6 | 6.8 | 6.4 | 6.5 | 6.7 |\n| Southern Company (Georgia, Alabama) | 4.6 | 4.7 | 5.0 | 4.5 | 4.7 | 4.3 |\n| California ISO | 5.3 | 5.5 | 5.5 | 5.6 | 5.5 | 9.0 |\n| MISO (Midwest) | 4.1 | 4.3 | 4.4 | 4.0 | 4.2 | 3.9 |\n| Duke Energy Progress East | 2.1 | 2.2 | 1.9 | 2.1 | 2.0 | 1.0 |\n| New York ISO | -0.8 | -0.6 | -0.5 | -0.9 | -1.0 | 1.7 |\n\n\n::: {.small}\nWeather-adjusted growth since 2022, %, under each specification. The employment control is a deliberately harsh test: employment rises partly *because of* data-center construction, so it absorbs some of the effect being measured.\n:::\n\n**The grouping matters more than the model.** The six-region data-center group was chosen after the growth estimates were in. Before any weather-adjusted result, a wider set of ten \"focus\" regions was written down, including PJM as a whole, Southern, Duke Carolinas and TVA, which grew slowly. Against that pre-registered grouping, the gap is smaller but still positive under every specification:\n\n| Grouping | Headline medians | Gap, headline | Gap, all specs | Ratio, all specs |\n| :--- | ---: | ---: | ---: | ---: |\n| Six data-center regions vs 8 comparisons | 13.4% vs 3.3% | 10.1 pts | 8.4–10.2 pts | 3.6–4.5× |\n| All 10 pre-registered focus regions vs 9 comparisons | 9.7% vs 3.7% | 6.0 pts | 2.0–6.0 pts | 1.6–2.6× |\n\n\nHence the range in the summary: data-center regions grew **2–10 points faster** (1\\.6–4\\.5× as fast), depending on how the regions are grouped.\n\n**Against what utilities report:**\n\n| Utility | Their figure | Value | Ours | Share |\n| :--- | :--- | :--- | :--- | :--- |\n| Dominion | Metered data-center coincident demand, 2022→2025 | +1,373 MW | Zone residual +2,301 MW | ≈ 60% |\n| Dominion | Data-center billing demand, 2019→2025 | +2,816 MW | Zone residual +3,880 MW | ≈ 73% |\n| ERCOT | All approved large loads, observed peak (Mar 2026) | 3,883 MW (level) | Growth since 2022: +9,440 MW | ≈ 41% |\n| APS | Data-center share of 2026 peak growth | ≈ 200 MW | Phoenix: +1,013 MW | partial |\n| Grant County PUD | Data-center load 2025 | 280 aMW (level) | Residual vs baseline 2025: +190 MW | most predates 2022 |\n\n\n**Other loads that could produce the same pattern:**\n\n- **Population and economic growth** would show as weather-sensitive and daytime growth. That is visible in ERCOT, and almost absent in Dominion.\n- **Electric vehicles** charge mostly at night, so they do raise the floor. But 100,000 EVs average only about 40 MW, small next to Dominion's \\+3\\.2 GW.\n- **Heat pumps** would show as more heating load per cold degree. That part of growth is negligible in Dominion (\\+55 MW in total weather sensitivity) and negative in Bonneville.\n- **Crypto mining** (Texas) and **semiconductor fabs** (Phoenix) are flat 24/7 loads, which the load shape can't distinguish from data centers.\n\n**What survives every check**\n\n1. Dominion's weather-adjusted demand grew the most of any region since 2022 (17\\.7–23\\.9% across specifications). The growth is a flat, around-the-clock addition of about \\+3\\.2 GW, and 60%–73% of it is Dominion's own metered data-center load.\n2. Data-center regions outgrew comparison regions under every specification and grouping, by 2–10 points.\n3. Dominion's zone added local generation equal to only about 5% of its new demand.\n4. Phoenix grew 12\\.3–14\\.2% (to August 2025), robust to the weather check.\n\n**What doesn't**\n\n1. \"Texas grew 20% because of data centers.\" The estimate is 10\\.9–20\\.1% across specifications, and the large loads ERCOT tracks account for well under half of it.\n2. A precise \"data-center regions grow 4× faster\" figure. The ratio ranges from 1\\.6–4\\.5×.\n3. Any attribution for Bonneville (no disclosure), Grant County (4\\.0–10\\.6%, much of it older) or Nevada (5\\.2–8\\.9%).\n\n## Caveats\n\n- **Consistent with, not caused by.** No public data set measures every data center's load. The pattern here (large, flat, around-the-clock growth where data centers are being built, matching a utility's metered figures) is consistent with data-center load. It is not proof, and other 24/7 loads exist.\n- **The Dominion zone is not Dominion Energy.** PJM's zone is larger than the utility's service territory, so the two numbers don't need to match.\n- **Short baseline for Dominion.** EIA's public data for the Dominion zone only starts in September 2018, so its baseline is about 16 months, not four years. A check against PJM's own metered load for 2016–2019 (internal-use data, not published here) gives practically the same growth since 2022: a different baseline shifts 2022 and the latest year together. It mainly moves the *level* relative to 2019 (the index charts), and only slightly.\n- **Phoenix ends in August 2025.** From September 2025, EIA and APS's own filing disagree by 8–22%; it's unresolved which is right.\n- **Boundary changes.** Gulf Power moved from Southern Company to FPL in mid-2022, so both are measured from 2023. The Phoenix split between APS and SRP swings in 2025–26, so they are combined.\n- **The last month is partial** (October 2026 runs to the 22nd). Ending in September instead lowers Dominion's growth by 0.5 points.\n- **Grid demand is net of rooftop solar.** EIA-930 sees only what the grid delivers. Growing rooftop solar lowers measured afternoon demand (most in California, Arizona, New England and New York), which lowers those regions' growth and makes any region's growth look more night-heavy. The night-time comparison contains no solar and is the robust test.\n- **Recent data are preliminary.** Utilities can revise recent EIA-930 months, and the last few months of ERA5 weather are an early release that is occasionally revised.\n- **Prices are descriptive.**\n\n# Appendix: methods {#appendix}\n\n## Data\n\n| Source | Used for |\n|---|---|\n| EIA Form 930, Hourly Electric Grid Monitor (six-month bulk files) | Hourly demand, July 2015 to 22 October 2026; Dominion from its PJM subregion series |\n| FERC Form 714 (via Catalyst Cooperative's PUDL) | Independent check of annual totals |\n| EIA Form 861 (via PUDL) and Census county population | Which counties each region serves, and population weights |\n| Copernicus ERA5 hourly reanalysis | Temperature and dewpoint, 0.25° grid |\n| NOAA Integrated Surface Database | Check of ERA5 at airports |\n| BLS state employment (via FRED) | Robustness control only |\n| EIA-860M (September 2026) and Electric Power Monthly | Generator additions and retirements, capacity factors |\n| LBNL and GridTracker, *Queued Up: 2026 Edition* | Interconnection queues |\n| PJM auction reports, PJM Market Monitor, EIA, gridstatus | Prices |\n| Dominion Energy, ERCOT, APS, SRP, Grant PUD, Southern Company | Utility disclosures (cited row by row in `data/reference/`) |\n\nFull licences and attribution are in [NOTICE.md](https://github.com/johnpospisil/datacenter-grid-load/blob/main/NOTICE.md); every cleaning rule, mapping decision and known data problem is in [DATA.md](https://github.com/johnpospisil/datacenter-grid-load/blob/main/DATA.md); the pre-publication review is in [REVIEW.md](https://github.com/johnpospisil/datacenter-grid-load/blob/main/report/REVIEW.md).\n\n## Cleaning\n\nEIA-930 has gaps, spikes, stuck values and occasional unit errors. Each hour is flagged by seven documented rules (missing, negative, zero, six or more identical hours in a row, more than 2× or less than 0.4× the weekly median, single-hour spikes beyond 5 robust standard deviations, and EIA's own imputation flag). Flagged hours are set to missing; gaps of up to three hours are filled by straight-line interpolation and longer ones stay missing. The raw value is always kept alongside.\n\nSix balancing authorities were excluded for data problems (for example, long runs of negative demand, or a sudden 50% step). Annual totals were compared with each utility's own FERC Form 714 filing: 185 of 210 region-years agree within 3%, and every data-center region with a filing agrees in every baseline year. The disagreements are documented, Three regions are left out of the headline comparisons: Colorado and Louisville (unexplained level breaks) and Douglas County PUD (failed validation).\n\n## Region to county mapping\n\nEach region's weather is the population-weighted average over the counties it serves. The county list comes from EIA-861 utility service territories, with each county's residential customers allocated between utilities so that a county split between two regions is weighted accordingly. The map is rebuilt for every year, following boundary changes. Population weights are fixed at 2020, so people moving can't move the weather series. Changing the mapping method moves a region's temperature by a near-constant offset (hourly correlation ≥ 0.997), which the model absorbs.\n\n## Model validation {#model-validation}\n\n\n\n<figure class=\"glg-figure\" id=\"fig-chart7_validation\">\n<a href=\"figures/chart7_validation.png\" class=\"light-content\" target=\"_blank\"><img src=\"figures/chart7_validation.png\" class=\"img-fluid\" alt=\"Four regions: model vs actual over a held-out July week, and baseline residuals within ±6% with small trends.\"></a><a href=\"figures/chart7_validation_dark.png\" class=\"dark-content\" target=\"_blank\"><img src=\"figures/chart7_validation_dark.png\" class=\"img-fluid\" alt=\"Four regions: model vs actual over a held-out July week, and baseline residuals within ±6% with small trends.\"></a><div class=\"glg-zoom-hint\">Tap the chart to open it full size.</div>\n</figure>\n\n\n\n\nEach model is fitted with one baseline year held out and scored on it. *Shape MAPE* is the average hourly error after removing that year's overall level, which isolates how well the model follows weather and the calendar. The level error is reported separately as each region's baseline *residual trend*: regions already growing in 2016–2019 (ERCOT, Grant County) are under-predicted in 2019 by design, because the model has no trend. That trend is why the report also gives growth *beyond* each region's own trend.\n\n| BA | Name | MAPE | Shape MAPE (GAM / OLS) | R² | Residual trend | Status |\n| :--- | :--- | ---: | ---: | ---: | ---: | :--- |\n| AZPS | Arizona Public Service | 3.6% | 2.9% / 3.9% | 0.98 | −1.5%/yr | flag |\n| BPAT | Bonneville (Pacific Northwest) | 2.4% | 2.3% / 2.9% | 0.96 | +0.5%/yr | pass |\n| CISO | California ISO | 4.6% | 3.7% / 3.9% | 0.91 | −2.1%/yr | flag |\n| CPLE | Duke Energy Progress East | 3.5% | 3.5% / 4.1% | 0.96 | +0.3%/yr | pass |\n| DOM | Dominion zone (Virginia, PJM) | 3.2% | 3.1% / 4.0% | 0.94 | +1.5%/yr | flag |\n| DOPD | Douglas County PUD | 10.1% | 5.3% / 6.1% | 0.78 | +5.2%/yr | fail |\n| DUK | Duke Energy Carolinas | 3.0% | 2.8% / 3.2% | 0.97 | +0.9%/yr | pass |\n| ERCO | ERCOT (Texas) | 4.1% | 2.6% / 2.5% | 0.96 | +2.2%/yr | flag |\n| FPC | Duke Energy Florida | 3.5% | 3.4% / 3.6% | 0.97 | +0.3%/yr | pass |\n| FPL | Florida Power & Light | 3.0% | 3.0% / 3.0% | 0.97 | +0.1%/yr | pass |\n| GCPD | Grant County PUD (Washington) | 6.7% | 3.5% / 3.7% | 0.68 | +3.5%/yr | flag |\n| ISNE | ISO New England | 3.7% | 3.0% / 3.6% | 0.93 | −1.7%/yr | flag |\n| LGEE | LG&E and KU | 3.9% | 3.2% / 3.5% | 0.94 | −1.3%/yr | flag |\n| MISO | MISO (Midwest) | 2.4% | 2.3% / 2.3% | 0.96 | +0.0%/yr | pass |\n| NEVP | NV Energy (Nevada) | 2.7% | 2.3% / 2.6% | 0.98 | +1.1%/yr | flag |\n| NYIS | New York ISO | 2.2% | 2.0% / 2.3% | 0.97 | −0.6%/yr | pass |\n| PACE | PacifiCorp East | 4.1% | 3.3% / 3.4% | 0.86 | +1.9%/yr | flag |\n| PJM | PJM (all, 13 states + DC) | 2.1% | 2.1% / 2.4% | 0.97 | −0.1%/yr | pass |\n| PSCO | Public Service Co. of Colorado | 5.0% | 3.4% / 3.6% | 0.85 | +2.4%/yr | flag |\n| SOCO | Southern Company (Georgia, Alabama) | 2.9% | 2.8% / 3.0% | 0.97 | +0.3%/yr | pass |\n| SRP | Salt River Project | 3.2% | 2.9% / 3.7% | 0.98 | +1.1%/yr | flag |\n| SWPP | Southwest Power Pool | 2.8% | 2.2% / 2.3% | 0.96 | +1.1%/yr | flag |\n| TVA | Tennessee Valley Authority | 2.5% | 2.5% / 2.9% | 0.98 | +0.1%/yr | pass |\n\n\n::: {.small}\nGAM, leave-one-year-out (Dominion: leave one month out, because its public baseline is short). *Fail*: shape MAPE above 5%. *Flag*: held-out MAPE above 5%, a residual trend beyond ±1%/yr, or a short baseline. Gradient-boosted trees (LightGBM) fit slightly better out of sample, but partly memorise each baseline year's level, so the GAM is the headline model and the trees are the check.\n:::\n\n## Growth measure and intervals\n\nGrowth is a ratio of sums: total actual demand over total predicted demand, for the latest twelve months, divided by the same ratio for 2022, minus one. The 95% intervals combine two sources of uncertainty: refitting the model with each baseline year left out (a jackknife), and resampling 14-day blocks of residuals (a block bootstrap).\n\n## Load shape\n\nNight is 1–5 am and afternoon 2–7 pm, local time. The hourly residual is also split into a flat 24/7 part, a weather-sensitive part (proportional to cooling and heating degree-hours) and a daytime-shape part. A region's growth is classed as a \"24/7 floor\" if the night gained at least 0.8 times the afternoon's megawatts.\n\n## Supply\n\nNew generation is from EIA-860M, by each unit's months in service, converted to energy with national capacity factors (2023–2025 averages). Replacing them with state-level factors from EIA-923 changes no conclusion (Dominion: 2% instead of 5%). Dominion's plants are the PJM plants in the counties Dominion serves.\n\n## Reproduce {#reproduce}\n\n```bash\ngit clone https://github.com/johnpospisil/datacenter-grid-load\ncd datacenter-grid-load\npip install -e \".[dev]\"\ncp .env.example .env    # EIA API key; ERA5 needs a Copernicus CDS key\nmake all                # ingest → clean → features → models → figures → tests\nquarto render report    # this page\n```\n\nHeadline numbers are pinned in the test suite, so a change in data or method that moves them fails loudly. Figures are produced by code only, in light and dark versions.\n\n",
    "supporting": [
      "index_files"
    ],
    "filters": [],
    "includes": {}
  }
}